---
phase: 12.1
plan: 05
type: execute
wave: 5
depends_on: [04]
files_modified:
  - tests/test_year_simulation.py
  - src/monitor.py
autonomous: true
requirements: [VAL-01, VAL-02]
must_haves:
  truths:
    - "Flicker storm (20×3s events) doesn't pollute SoH history with noise entries"
    - "Interrupted discharge (OB→OL→OB within 60s) treated as single discharge"
    - "Voltage spike (8.5V during OB) skipped, LUT not corrupted"
    - "Stale ADC (50s identical reads) doesn't inflate SoH estimate"
    - "NTP clock jump handled gracefully (negative Δt not included)"
  artifacts:
    - path: "tests/test_year_simulation.py"
      provides: "5 adversarial scenario tests added"
      min_lines: 200
    - path: "src/monitor.py"
      provides: "Discharge cooldown logic (60s OL threshold)"
      min_lines: 20 (new code)
---

<objective>
Test kernel and orchestrator against 5 adversarial real-world scenarios from expert panel (QA + VRLA lifecycle experts). These are edge cases that could corrupt battery state estimates if not handled correctly. Wave 5 verifies guards are in place and functional.

**Purpose:** Catch implementation bugs before Phase 12 adds real capacity estimation. Adversarial tests ensure robustness against power flicker, measurement noise, NTP corrections, and slow ADC drift.

**Output:**
- 5 adversarial scenario tests in simulation framework
- Discharge cooldown logic in monitor.py (orchestrator layer)
- All adversarial tests passing
</objective>

<execution_context>
@/home/j2h4u/.claude/get-shit-done/workflows/execute-plan.md
</execution_context>

<context>
@.planning/phases/12.1-formula-stability-year-simulation-tests/12.1-RESEARCH.md (Lines 340-384: Pitfalls 3-5, adversarial scenarios)
@.planning/STATE.md (Lines 88-90: Discharge cooldown, tightened voltage floor)
</context>

<tasks>

<task type="auto">
  <name>Task 1: Add discharge cooldown logic to monitor.py (60s OL before clearing buffer)</name>
  <files>src/monitor.py</files>
  <read_first>
    - src/monitor.py (lines 200-300, find discharge buffer handling)
    - .planning/phases/12.1-formula-stability-year-simulation-tests/12.1-RESEARCH.md (lines 360-384 for cooldown pattern)
  </read_first>
  <action>
In **src/monitor.py**, add discharge cooldown logic to `_update_battery_health()`:

**Pattern (from RESEARCH.md lines 370-384):**

```python
class MonitorDaemon:
    def __init__(self, ...):
        # ... existing init ...
        self.discharge_buffer_clear_countdown = None  # NEW: cooldown timer

    def _update_battery_health(self, ...):
        # ... existing code ...

        # Discharge buffer handling with cooldown
        current_state = self._classify_event()  # Returns EventType.OL or EventType.OB

        if current_state == EventType.OL and self.previous_state == EventType.OB:
            # Power loss detected, but don't clear buffer immediately
            # Start cooldown: if OB→OL→OB within 60s, append to buffer (continuation)
            logger.info("Power loss detected; starting 60s discharge cooldown")
            self.discharge_buffer_clear_countdown = 60

        if current_state == EventType.OB and self.discharge_buffer_clear_countdown is not None:
            # Power restored before cooldown expired
            logger.info("Power restored during cooldown; treating as discharge continuation")
            self.discharge_buffer_clear_countdown = None  # Cancel cooldown, keep buffer

        # Count down cooldown timer (POLL_INTERVAL typically 10s)
        if self.discharge_buffer_clear_countdown is not None:
            self.discharge_buffer_clear_countdown -= POLL_INTERVAL  # e.g., 60 - 10 = 50
            if self.discharge_buffer_clear_countdown <= 0:
                logger.info("Cooldown expired (60s OL confirmed); clearing discharge buffer")
                self.discharge_buffer.clear()
                self.discharge_buffer_clear_countdown = None
```

**Key constraints:**
1. Timer is in-memory (not persistent)
2. Only clear buffer after 60s confirmed OL
3. If power restores within 60s, append to existing buffer (no clear)
4. Use POLL_INTERVAL constant (typically 10s)

**Why:** Prevents power flicker from creating spurious two-half-discharge measurements. One 600s discharge with 2-5s interruption is one event, not two 300s events.
  </action>
  <verify>
    <automated>
      grep -n "discharge_buffer_clear_countdown" src/monitor.py | head -10
    </automated>
  </verify>
  <acceptance_criteria>
    - src/monitor.py has discharge_buffer_clear_countdown field in __init__
    - Cooldown logic in _update_battery_health checks for OL→OB transitions
    - Cooldown timer counts down by POLL_INTERVAL per cycle
    - Buffer cleared only if cooldown expires (60s confirmed OL)
    - If OB detected during cooldown, timer is cancelled
  </acceptance_criteria>
</task>

<task type="auto">
  <name>Task 2: Add 5 adversarial scenario tests to test_year_simulation.py</name>
  <files>tests/test_year_simulation.py</files>
  <read_first>
    - .planning/phases/12.1-formula-stability-year-simulation-tests/12.1-RESEARCH.md (lines 102-107 Wave 5 requirements)
  </read_first>
  <action>
Add 5 tests to **tests/test_year_simulation.py**:

```python
def test_flicker_storm_no_history_pollution(initial_battery_state):
    """VAL-01: 20×3s power transitions don't pollute SoH history with noise.

    Flicker storm: rapid OB/OL/OB cycling within < 30s each.
    Expected: SoH unchanged (weight too low), cycle_count increments, history clean.
    """
    state = initial_battery_state
    initial_soh = state.soh

    # Simulate 20 three-second power transitions
    for flicker_num in range(20):
        # 3-second OB discharge (too short, < 30s minimum)
        v_series = [12.0, 11.95, 11.90]
        t_series = [0.0, 1.5, 3.0]

        new_soh = calculate_soh_from_discharge(
            v_series, t_series, state.soh,
            state.capacity_ah_rated, 25, min_duration_sec=30.0
        )

        # Should be None (duration < 30s, VAL-01)
        assert new_soh is None, f"Flicker {flicker_num}: short discharge should return None"

        # SoH should not update
        state = replace(
            state,
            cycle_count=state.cycle_count + 1,  # Increment counter
            cumulative_on_battery_sec=state.cumulative_on_battery_sec + 3.0
        )

    # After flicker storm: SoH unchanged, counters incremented
    assert state.soh == initial_soh, "SoH should not change from flicker storm"
    assert state.cycle_count == 20, "cycle_count should increment"
    assert state.cumulative_on_battery_sec == 60.0, "cumulative time should increment"

    print(f"\nFlicker storm: SoH unchanged ({initial_soh}), cycle_count={state.cycle_count}")

def test_interrupted_discharge_as_continuation(initial_battery_state):
    """OB→OL→OB within 60s treated as single discharge event.

    300s OB → 5s OL → 295s OB should estimate capacity as one 600s discharge.
    (Simulator doesn't model OL timing; orchestrator handles cooldown.)
    """
    # First part: 300s at 50% depth
    v_series_1, t_series_1, _ = synthetic_discharge(
        1.0, 0.5, 300, 25, initial_battery_state.lut, 10
    )

    # Second part: 295s continuing from 50% to 0%
    v_series_2, t_series_2, _ = synthetic_discharge(
        0.5, 0.0, 295, 25, initial_battery_state.lut, 10
    )

    # Combined: 600s total at 100% depth
    v_series_combined = v_series_1 + v_series_2
    t_series_combined = t_series_1 + [t + 300 + 5 for t in t_series_2]  # Add OL gap
    load = 25

    # Calculate SoH from interrupted discharge (combined duration)
    state = initial_battery_state
    new_soh = calculate_soh_from_discharge(
        v_series_combined, t_series_combined, state.soh,
        state.capacity_ah_rated, load, 30.0
    )

    assert new_soh is not None, "Interrupted discharge (total > 30s) should return SoH"
    assert new_soh < state.soh, "Deep discharge should lower SoH"

    print(f"\nInterrupted discharge: {300+295}s total, SoH updated from {state.soh} to {new_soh}")

def test_voltage_spike_sample_rejection(initial_battery_state):
    """8.5V spike during OB discharge skipped (below 10.0V floor), LUT not corrupted.

    Physical constraint: UPS cuts off at 10.5V, so 8.5V is impossible during OB.
    (soc_from_voltage with state="OB" should reject it.)
    """
    state = initial_battery_state

    # Normal discharge, but one spike
    v_series = [12.0, 11.5, 8.5, 11.2, 10.8, 10.5]  # 8.5V is spike
    t_series = [0.0, 100, 200, 300, 400, 500]  # Monotonic time
    load = 25

    # SoH calculation uses all voltages; soc_from_voltage filters them
    new_soh = calculate_soh_from_discharge(
        v_series, t_series, state.soh,
        state.capacity_ah_rated, load, 30.0
    )

    # Spike should be handled gracefully (skipped or absorbed)
    # Exact SoH doesn't matter; we're checking it doesn't crash or corrupt LUT
    assert isinstance(new_soh, (float, type(None))), "SoH should be float or None, not corrupted"

    print(f"\nVoltage spike test: SoH={new_soh} (spike handled gracefully)")

def test_stale_adc_no_soh_inflation(initial_battery_state):
    """50s identical 12.4V readings don't inflate SoH.

    Stale ADC (same voltage for 50s) has zero dV/dt gradient.
    Area under curve ≈ 0, so coulomb count ≈ 0, should not significantly change SoH.
    """
    state = initial_battery_state

    # 50 seconds of identical voltage (ADC stuck or averaging)
    v_series = [12.4] * 50
    t_series = list(range(50))
    load = 25

    new_soh = calculate_soh_from_discharge(
        v_series, t_series, state.soh,
        state.capacity_ah_rated, load, 30.0
    )

    if new_soh is not None:
        # Change should be minimal (almost no discharge)
        delta_soh = abs(new_soh - state.soh)
        assert delta_soh < 0.01, f"Stale ADC inflated SoH by {delta_soh:.4f} (too much)"

    print(f"\nStale ADC: SoH change {delta_soh if new_soh else 'None':.4f} (minimal expected)")

def test_ntp_clock_jump_handled_gracefully(initial_battery_state):
    """Negative Δt from NTP correction doesn't break integration.

    Time series might have small backward jump: [0, 10, 20, 18, 25, ...]
    Negative intervals should be skipped, not crash.
    """
    state = initial_battery_state

    # Time series with backward jump
    v_series = [12.0, 11.8, 11.6, 11.55, 11.4, 10.5]
    t_series = [0.0, 100.0, 200.0, 198.0, 250.0, 300.0]  # -2s jump at index 3
    load = 25

    # Should not crash; negative interval should be skipped
    try:
        new_soh = calculate_soh_from_discharge(
            v_series, t_series, state.soh,
            state.capacity_ah_rated, load, 30.0
        )
        assert True, "NTP clock jump handled without crash"
    except Exception as e:
        pytest.fail(f"NTP clock jump caused crash: {e}")

    print(f"\nNTP clock jump: SoH={new_soh} (no crash, handled gracefully)")
```

**Key constraints:**
1. Flicker storm: 20×3s events, all return None (VAL-01)
2. Interrupted discharge: combined > 30s should succeed
3. Voltage spike: 8.5V during OB should be rejected (state-dependent floor)
4. Stale ADC: identical readings for 50s, SoH change < 1%
5. NTP jump: negative Δt skipped, no crash

**Why:** Real-world data is messy. These tests verify graceful degradation, not perfect handling.
  </action>
  <verify>
    <automated>
      python -m pytest tests/test_year_simulation.py::test_flicker_storm_no_history_pollution tests/test_year_simulation.py::test_interrupted_discharge_as_continuation tests/test_year_simulation.py::test_voltage_spike_sample_rejection tests/test_year_simulation.py::test_stale_adc_no_soh_inflation tests/test_year_simulation.py::test_ntp_clock_jump_handled_gracefully -xvs --tb=short 2>&1 | grep -E "(PASSED|FAILED|test_)"
    </automated>
  </verify>
  <acceptance_criteria>
    - All 5 adversarial tests added to test_year_simulation.py
    - test_flicker_storm_no_history_pollution passes (SoH unchanged, counters increment)
    - test_interrupted_discharge_as_continuation passes (600s total depth works)
    - test_voltage_spike_sample_rejection passes (spike handled gracefully)
    - test_stale_adc_no_soh_inflation passes (SoH change < 1%)
    - test_ntp_clock_jump_handled_gracefully passes (no crash on negative Δt)
    - All tests pass without assertion errors
  </acceptance_criteria>
</task>

</tasks>

<verification>
Wave 5 adversarial scenarios complete when:
- ✓ Discharge cooldown logic in monitor.py
- ✓ 5 adversarial tests all passing
- ✓ Flicker storm doesn't corrupt history
- ✓ Interrupted discharges treated as continuation
- ✓ Voltage spikes and stale ADC handled gracefully
- ✓ NTP clock jumps don't crash
</verification>

<success_criteria>
- src/monitor.py has discharge_buffer_clear_countdown logic (60s threshold)
- tests/test_year_simulation.py has 5 adversarial scenario tests
- All 5 tests passing
- No new test failures in existing suite (212 baseline + new tests)
</success_criteria>

<output>
.planning/phases/12.1-formula-stability-year-simulation-tests/12.1-05-SUMMARY.md
</output>
